# 读数校准的原理、现在到底行不行、以及"补值"这个词哪里不准确

日期 2026-11-10。回答三个问题：校准原理是不是"看 BP 和传感器差多少"？
现在能不能用？要不要补一个差值？

## 一、原理：是"同一压力下读两台仪器，拟合直线"，不是"补一个差值"

现有校准来自 `calibration_data/manual_static_2026-10-25.json`：

| 面板 `Measured`（参考） | `sensor_mV` |
|---|---|
| 0 | 238 |
| 48 | 830 |
| 92 | 1365 |
| 139 | 1935 |
| 186 | 2508 |
| 235 | 3099 |

对这 6 组数拟合一条直线，得到：

```
est_mmHg = 82.326 × V_sensor − 19.887
```

**这是 affine 变换：一次同时修正零点与斜率。** 固件里就是这一行
（`[Cal] VALID slope=82.326mmHg/V intercept=-19.89mmHg`），存在 flash 里。

**所以问题的第一部分：原理确实就是"同一个压力下，比较两台读数，拟合"。**
但要注意两个细节：

1. **"补值"这个说法不准确。** 如果只是加一个固定差值（`est = raw + Δ`），
   那只能修零点、不能修斜率。而实测的偏差是**随压力增长的**：

   | 压力 | 实测差 |
   |---|---|
   | 60 | −1.08 mmHg |
   | 120 | −1.68 |
   | 180 | −2.27 |
   | 260 | −3.06 |

   **固定差值会在量程两端各错 1 mmHg 以上。** 所以必须是"斜率 + 零点"两个参数，
   这也正是固件现在做的。

2. **参考端本身是 Tester 的面板 `Measured`** —— 与我们现在通过 RS-232 读的
   `[GAUGE]` **是同一颗传感器、不同访问路径**。**参考与被测同源，这是这套校准的
   结构性弱点**，也是今天测出 −1% 却无法判定"谁不准"的原因。

## 二、现在能不能用？——能用，但只在"台架自身一致"的意义上

需要区分三件事：

| 问题 | 答案 |
|---|---|
| 固件读数与 Tester 面板一致吗？ | 2026-10-25 拟合后残差 **±0.6 mmHg** 以内（6 点） |
| 与 Tester 的 RS-232 通道一致吗？ | **不一致，差约 1%**（今天实测 −0.99% ± 0.17 pp） |
| 谁更接近真实压力？ | **不知道**，没有第三方标准器 |

**如果研究问题是"这条气路的压力随时间怎么变"，校准已经够用** —— 斜率误差 1%
在 200 mmHg 处是 2 mmHg，而数据集关心的包络峰位、放气速率、心率都不受影响。

**如果研究问题是"绝对压力准不准"，那不够** —— 而且没有任何一轮实验能回答它，
因为唯一可用的参考也是 Tester。

## 三、要不要"补值"？——不建议，理由有三条

### 1. 会把误差从一台未知设备搬到另一台

如果把斜率按今天的 −0.99% 改掉，等于宣布"Tester 是对的"。
但 Tester 自己的规格 ±(0.5% 读数 + 1) 在 200 mmHg 处是 ±2.0，
而实测差在 260 mmHg 处 −2.87 **已经略超它自己的规格**。

**所以最可能的真相是"两台都有问题，各错一部分"。** 按它校正只是把责任换了一方。

### 2. 会破坏已采集的 70 轮数据的可比性

`PEAK_WINDOW_20261105` 那 62 轮的 `est` 全是按 82.326/−19.887 算的。
改了标定，新数据与旧数据不在同一刻度上，**必须整批重算或整批重采**。

### 3. 有一个更可能的物理成因尚未排掉

**MPXV5050GP 是比率式输出**：

```
VOUT = VS × (P_kPa × 0.018 + 0.04)
```

固件除以的斜率 `82.326` **隐含假设 VS = 5.0 V**，但代码从不测 VS。
若实际供电是 **5.11 V**，读数就会偏高 1.0% —— 正好是我们看到的量。

| VS | 固件在 200 mmHg 处读数 | 误差 |
|---|---|---|
| 4.90 V | 196.0 | −4.0 |
| 5.00 V | 200.0 | 0.0 |
| **5.11 V** | **202.0** | **+2.0（≈实测）** |
| 5.15 V | 203.5 | +3.5 |

**所以第一件该做的事不是改标定参数，而是拿万用表量传感器 VCC。** 一次测量，
要么排除这个假设，要么直接解决问题 —— 这比任何软件补偿都干净。

## 四、正确的下一步顺序

1. **量 MPXV5050GP 的 VCC 与 GND**（断电接线检查 → 上电量电压）
   - 若 ≈5.11 V → 这是问题所在，改善供电比改标定更根本
   - 若 ≈5.00 V → 排除比率式假设，再考虑软件
2. **若供电正常**，再判断是传感器批次偏差还是 Tester 高压侧超差 ——
   ~~**这一步没有第三方标准器做不到**~~
   **[2026-11-11 更正]** 这一步的目的是"判定谁更准"，确实需要标准器；但论文要给的
   **有界准确度声明**不需要——继承 BP Pump 2 规格 ±(0.5% 读数+1) 即可给出最坏不超过
   ±5.7 mmHg（34–265 mmHg，17 点；90 s 静置 12 点时中位数口径 4.85、存储口径 5.18）、
   典型 ±2–3。见 `pressure_axis_accuracy_20261111.md`。
3. **不建议**在缺第 2 步的前提下修改 `cal write`

## 五、一句话回答

> 原理确实是"同一压力下比两台仪器、拟合直线"，**但拟合出的是斜率+零点两个参数，
> 不是补一个差值**（差值是随压力变的，固定补值会在两端各错 1 mmHg 以上）。
>
> 校准在"台架自身一致"这个口径下已经够用（残差 ±0.6 mmHg），
> 但"绝对准不准"没有答案，因为参考端也是 Tester。
>
> 今天测出的 1% 差异**先别拿软件补**：最可能的物理成因是传感器的比率式供电偏离
> 5.0 V（5.11 V 就能解释全部），**用万用表量一下 VCC 比改标定更值。**
